<!DOCTYPE html><html lang="en" dir="ltr" data-theme="dark" data-has-toc data-has-sidebar data-astro-cid-g5ptsecz><head><meta charset="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/><title>HVDC LCC links | BIPS AC/DC Power Flow</title><link rel="shortcut icon" href="/favicon.svg" type="image/svg+xml"/><meta name="generator" content="Astro v7.4.12"/><meta name="generator" content="Starlight v0.43.1"/><meta property="og:title" content="HVDC LCC links"/><meta property="og:type" content="article"/><meta property="og:locale" content="en"/><meta property="og:description" content="Line-commutated converter links represented as voltage-dependent AC injections."/><meta property="og:site_name" content="BIPS AC/DC Power Flow"/><meta name="twitter:card" content="summary_large_image"/><meta name="description" content="Line-commutated converter links represented as voltage-dependent AC injections."/><script>
	(() => {
		const storedTheme =
			typeof localStorage !== 'undefined' && localStorage.getItem('starlight-theme');
		const theme =
			storedTheme ||
			(window.matchMedia('(prefers-color-scheme: light)').matches ? 'light' : 'dark');
		document.documentElement.dataset.theme = theme === 'light' ? 'light' : 'dark';
	})();
</script><link rel="stylesheet" href="/_astro/print.C9eyqPGL.css" media="print"><link rel="stylesheet" href="/_astro/common.DyHkn6-L.css"><style>@layer starlight.components.icon{svg[data-astro-cid-hkc32dio]{color:var(--sl-icon-color);font-size:var(--sl-icon-size,1em);width:1em;height:1em;overflow:visible}}
</style><script type="module" src="/_astro/page.cNngjUgL.js"></script></head><body data-astro-cid-g5ptsecz><a class="sl-skip-link" href="#_top" data-astro-cid-qb7clj6f>Skip to content</a><div class="page sl-flex" data-astro-cid-yntsjkba><header class="header" data-astro-cid-yntsjkba><div class="header" data-astro-cid-by6fddyj><div class="title-wrapper sl-flex" data-astro-cid-by6fddyj><a href="/" class="site-title sl-flex" data-astro-cid-6rvad3va><span translate="no" data-astro-cid-6rvad3va>BIPS AC/DC Power Flow</span></a></div><div class="sl-flex print:hidden" data-astro-cid-by6fddyj><site-search data-translations="{&quot;placeholder&quot;:&quot;Search&quot;}" data-astro-cid-b5kgnn7o="true"><button data-open-modal disabled aria-label="Search" aria-keyshortcuts="Control+K" data-astro-cid-b5kgnn7o><svg data-astro-cid-b5kgnn7o="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M21.71 20.29 18 16.61A9 9 0 1 0 16.61 18l3.68 3.68a.999.999 0 0 0 1.42 0 1 1 0 0 0 0-1.39ZM11 18a7 7 0 1 1 0-14 7 7 0 0 1 0 14Z"/></svg><span class="sl-hidden md:sl-block" aria-hidden="true" data-astro-cid-b5kgnn7o>Search</span><kbd class="sl-hidden md:sl-flex" style="display: none" data-astro-cid-b5kgnn7o><kbd data-astro-cid-b5kgnn7o>Ctrl</kbd><kbd data-astro-cid-b5kgnn7o>K</kbd></kbd></button><dialog style="padding: 0" aria-label="Search" data-astro-cid-b5kgnn7o><div class="dialog-frame sl-flex" data-astro-cid-b5kgnn7o><button data-close-modal class="sl-flex md:sl-hidden" data-astro-cid-b5kgnn7o>Cancel</button><div class="search-container" data-astro-cid-b5kgnn7o><div id="starlight__search" data-astro-cid-b5kgnn7o></div></div></div></dialog></site-search><script>
	(() => {
		const openBtn = document.querySelector('button[data-open-modal]');
		const shortcut = openBtn?.querySelector('kbd');
		if (!openBtn || !(shortcut instanceof HTMLElement)) return;
		const platformKey = shortcut.querySelector('kbd');
		if (platformKey && /(Mac|iPhone|iPod|iPad)/i.test(navigator.platform)) {
			platformKey.textContent = '⌘';
			openBtn.setAttribute('aria-keyshortcuts', 'Meta+K');
		}
		shortcut.style.display = '';
	})();
</script><script type="module" src="/_astro/Search.astro_astro_type_script_index_0_lang.CibB10mu.js"></script></div><div class="sl-hidden md:sl-flex print:hidden right-group" data-astro-cid-by6fddyj><div class="sl-flex social-icons" data-astro-cid-by6fddyj></div><starlight-theme-select data-astro-cid-smhvfpqh="true"><label style="--sl-select-width: 6.25em" data-astro-cid-2z5xp7gb><span class="sr-only" data-astro-cid-2z5xp7gb>Select theme</span><span class="icon label-icon" data-astro-cid-2z5xp7gb><svg class="sl-theme-icon-dark" data-astro-cid-smhvfpqh="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M21.64 13a1 1 0 0 0-1.05-.14 8.049 8.049 0 0 1-3.37.73 8.15 8.15 0 0 1-8.14-8.1 8.59 8.59 0 0 1 .25-2A1 1 0 0 0 8 2.36a10.14 10.14 0 1 0 14 11.69 1 1 0 0 0-.36-1.05Zm-9.5 6.69A8.14 8.14 0 0 1 7.08 5.22v.27a10.15 10.15 0 0 0 10.14 10.14 9.784 9.784 0 0 0 2.1-.22 8.11 8.11 0 0 1-7.18 4.32v-.04Z"/></svg><svg class="sl-theme-icon-light" data-astro-cid-smhvfpqh="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M5 12a1 1 0 0 0-1-1H3a1 1 0 0 0 0 2h1a1 1 0 0 0 1-1Zm.64 5-.71.71a1 1 0 0 0 0 1.41 1 1 0 0 0 1.41 0l.71-.71A1 1 0 0 0 5.64 17ZM12 5a1 1 0 0 0 1-1V3a1 1 0 0 0-2 0v1a1 1 0 0 0 1 1Zm5.66 2.34a1 1 0 0 0 .7-.29l.71-.71a1 1 0 1 0-1.41-1.41l-.66.71a1 1 0 0 0 0 1.41 1 1 0 0 0 .66.29Zm-12-.29a1 1 0 0 0 1.41 0 1 1 0 0 0 0-1.41l-.71-.71a1.004 1.004 0 1 0-1.43 1.41l.73.71ZM21 11h-1a1 1 0 0 0 0 2h1a1 1 0 0 0 0-2Zm-2.64 6A1 1 0 0 0 17 18.36l.71.71a1 1 0 0 0 1.41 0 1 1 0 0 0 0-1.41l-.76-.66ZM12 6.5a5.5 5.5 0 1 0 5.5 5.5A5.51 5.51 0 0 0 12 6.5Zm0 9a3.5 3.5 0 1 1 0-7 3.5 3.5 0 0 1 0 7Zm0 3.5a1 1 0 0 0-1 1v1a1 1 0 0 0 2 0v-1a1 1 0 0 0-1-1Z"/></svg><svg class="sl-theme-icon-auto" data-astro-cid-smhvfpqh="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M21 14h-1V7a3 3 0 0 0-3-3H7a3 3 0 0 0-3 3v7H3a1 1 0 0 0-1 1v2a3 3 0 0 0 3 3h14a3 3 0 0 0 3-3v-2a1 1 0 0 0-1-1ZM6 7a1 1 0 0 1 1-1h10a1 1 0 0 1 1 1v7H6V7Zm14 10a1 1 0 0 1-1 1H5a1 1 0 0 1-1-1v-1h16v1Z"/></svg></span><select autocomplete="off" data-astro-cid-2z5xp7gb><option value="dark" data-astro-cid-2z5xp7gb>Dark</option><option value="light" data-astro-cid-2z5xp7gb>Light</option><option value="auto" selected data-astro-cid-2z5xp7gb>Auto</option></select><svg class="icon caret" data-astro-cid-2z5xp7gb="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M17 9.17a1 1 0 0 0-1.41 0L12 12.71 8.46 9.17a1 1 0 1 0-1.41 1.42l4.24 4.24a1.002 1.002 0 0 0 1.42 0L17 10.59a1.002 1.002 0 0 0 0-1.42Z"/></svg></label></starlight-theme-select><script>(() => {
		const theme = (typeof localStorage !== 'undefined' && localStorage.getItem('starlight-theme'));
		if (theme) document.querySelectorAll('starlight-theme-select select').forEach((s) => { s.value = theme; });
	})();</script><script type="module">var e=`starlight-theme`,t=e=>e===`auto`||e===`dark`||e===`light`?e:`auto`,n=()=>t(typeof localStorage<`u`&&localStorage.getItem(e));function r(t){typeof localStorage<`u`&&localStorage.setItem(e,t===`light`||t===`dark`?t:``)}var i=()=>matchMedia(`(prefers-color-scheme: light)`).matches?`light`:`dark`;function a(e){document.querySelectorAll(`starlight-theme-select select`).forEach(t=>{t.value=e}),document.documentElement.dataset.theme=e===`auto`?i():e,r(e)}matchMedia(`(prefers-color-scheme: light)`).addEventListener(`change`,()=>{n()===`auto`&&a(`auto`)});var o=class extends HTMLElement{constructor(){super(),a(n()),this.querySelector(`select`)?.addEventListener(`change`,e=>{e.currentTarget instanceof HTMLSelectElement&&a(t(e.currentTarget.value))})}};customElements.define(`starlight-theme-select`,o);</script><script type="module">var e=class extends HTMLElement{constructor(){super();let e=this.querySelector(`select`);e&&(e.addEventListener(`change`,e=>{e.currentTarget instanceof HTMLSelectElement&&(window.location.pathname=e.currentTarget.value)}),window.addEventListener(`pageshow`,t=>{if(!t.persisted)return;let n=e.querySelector(`option[selected]`)?.index;n!==e.selectedIndex&&(e.selectedIndex=n??0)}))}};customElements.define(`starlight-lang-select`,e);</script></div></div></header><nav class="sidebar print:hidden" aria-label="Main" data-astro-cid-yntsjkba><button popovertarget="starlight__sidebar" class="sl-menu-button sl-flex md:sl-hidden print:hidden" data-astro-cid-r2osgdlg><svg class="open-menu" data-astro-cid-r2osgdlg="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M3 8h18a1 1 0 1 0 0-2H3a1 1 0 0 0 0 2Zm18 8H3a1 1 0 0 0 0 2h18a1 1 0 0 0 0-2Zm0-5H3a1 1 0 0 0 0 2h18a1 1 0 0 0 0-2Z"/></svg><svg class="close-menu" data-astro-cid-r2osgdlg="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="m13.41 12 6.3-6.29a1.004 1.004 0 1 0-1.42-1.42L12 10.59l-6.29-6.3a1.004 1.004 0 0 0-1.42 1.42l6.3 6.29-6.3 6.29a1 1 0 0 0 0 1.42.998.998 0 0 0 1.42 0l6.29-6.3 6.29 6.3a.999.999 0 0 0 1.42 0 1 1 0 0 0 0-1.42L13.41 12Z"/></svg><span class="sr-only" data-astro-cid-r2osgdlg>Menu</span></button><script type="module">var e=class extends HTMLElement{constructor(){super();let e=matchMedia(`(min-width: 50em)`),t=()=>{this.popover=e.matches?null:`auto`};t(),e.addEventListener(`change`,()=>t()),this.addEventListener(`toggle`,({newState:e})=>this.trapFocus(e===`open`))}trapFocus(e){document.querySelectorAll(`.main-frame, .sl-skip-link`).forEach(t=>{t.toggleAttribute(`inert`,e)})}};customElements.define(`sl-sidebar-pane`,e);</script><sl-sidebar-pane popover id="starlight__sidebar" class="sidebar-pane" data-astro-cid-yntsjkba="true"><div class="sidebar-content sl-flex" data-astro-cid-yntsjkba><sl-sidebar-state-persist data-hash="1hd0esp" data-astro-cid-ipdry5cl="true"><script aria-hidden="true">
		(() => {
			try {
				if (!matchMedia('(min-width: 50em)').matches) return;
				/** @type {HTMLElement | null} */
				const target = document.querySelector('sl-sidebar-state-persist');
				const state = JSON.parse(sessionStorage.getItem('sl-sidebar-state') || '0');
				if (!target || !state || target.dataset.hash !== state.hash) return;
				window._starlightScrollRestore = state.scroll;
				customElements.define(
					'sl-sidebar-restore',
					class SidebarRestore extends HTMLElement {
						connectedCallback() {
							try {
								const idx = parseInt(this.dataset.index || '');
								const details = this.closest('details');
								if (details && typeof state.open[idx] === 'boolean') details.open = state.open[idx];
							} catch {}
						}
					}
				);
			} catch {}
		})();
	</script><ul class="top-level" data-astro-cid-rmhv4bp6><li data-astro-cid-rmhv4bp6><details open data-astro-cid-rmhv4bp6><summary data-astro-cid-rmhv4bp6><span class="group-label" data-astro-cid-rmhv4bp6><span class="large" data-astro-cid-rmhv4bp6>Start here</span></span><svg class="caret" data-astro-cid-rmhv4bp6="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1.25rem;" data-astro-cid-hkc32dio><path d="m14.83 11.29-4.24-4.24a1 1 0 1 0-1.42 1.41L12.71 12l-3.54 3.54a1 1 0 0 0 0 1.41 1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.24-4.24a1.002 1.002 0 0 0 0-1.42Z"/></svg></summary><sl-sidebar-restore data-index="0"></sl-sidebar-restore><ul data-astro-cid-rmhv4bp6><li data-astro-cid-rmhv4bp6><a href="/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Overview</span></a></li><li data-astro-cid-rmhv4bp6><a href="/getting-started/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Getting started</span></a></li><li data-astro-cid-rmhv4bp6><a href="/pipeline/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Solution pipeline</span></a></li><li data-astro-cid-rmhv4bp6><a href="/export/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Exporting results</span></a></li></ul></details></li><li data-astro-cid-rmhv4bp6><details open data-astro-cid-rmhv4bp6><summary data-astro-cid-rmhv4bp6><span class="group-label" data-astro-cid-rmhv4bp6><span class="large" data-astro-cid-rmhv4bp6>Data file</span></span><svg class="caret" data-astro-cid-rmhv4bp6="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1.25rem;" data-astro-cid-hkc32dio><path d="m14.83 11.29-4.24-4.24a1 1 0 1 0-1.42 1.41L12.71 12l-3.54 3.54a1 1 0 0 0 0 1.41 1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.24-4.24a1.002 1.002 0 0 0 0-1.42Z"/></svg></summary><sl-sidebar-restore data-index="1"></sl-sidebar-restore><ul data-astro-cid-rmhv4bp6><li data-astro-cid-rmhv4bp6><a href="/data/blocks/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Data blocks</span></a></li><li data-astro-cid-rmhv4bp6><a href="/data/columns/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Block columns</span></a></li><li data-astro-cid-rmhv4bp6><a href="/data/options/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Options and constants</span></a></li></ul></details></li><li data-astro-cid-rmhv4bp6><details open data-astro-cid-rmhv4bp6><summary data-astro-cid-rmhv4bp6><span class="group-label" data-astro-cid-rmhv4bp6><span class="large" data-astro-cid-rmhv4bp6>Components</span></span><svg class="caret" data-astro-cid-rmhv4bp6="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1.25rem;" data-astro-cid-hkc32dio><path d="m14.83 11.29-4.24-4.24a1 1 0 1 0-1.42 1.41L12.71 12l-3.54 3.54a1 1 0 0 0 0 1.41 1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.24-4.24a1.002 1.002 0 0 0 0-1.42Z"/></svg></summary><sl-sidebar-restore data-index="2"></sl-sidebar-restore><ul data-astro-cid-rmhv4bp6><li data-astro-cid-rmhv4bp6><a href="/components/buses/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Buses and generators</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/branches/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Lines and transformers</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/transformer-controls/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Tap and phase controls</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/csc/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Series compensators (CSC)</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/shunts/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Shunt banks</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/svc/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Static VAR compensators</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/hvdc-lcc/" aria-current="page" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>HVDC LCC links</span></a></li><li data-astro-cid-rmhv4bp6><a href="/components/network/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Network reduction</span></a></li></ul></details></li><li data-astro-cid-rmhv4bp6><details open data-astro-cid-rmhv4bp6><summary data-astro-cid-rmhv4bp6><span class="group-label" data-astro-cid-rmhv4bp6><span class="large" data-astro-cid-rmhv4bp6>Methods</span></span><svg class="caret" data-astro-cid-rmhv4bp6="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1.25rem;" data-astro-cid-hkc32dio><path d="m14.83 11.29-4.24-4.24a1 1 0 1 0-1.42 1.41L12.71 12l-3.54 3.54a1 1 0 0 0 0 1.41 1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.24-4.24a1.002 1.002 0 0 0 0-1.42Z"/></svg></summary><sl-sidebar-restore data-index="3"></sl-sidebar-restore><ul data-astro-cid-rmhv4bp6><li data-astro-cid-rmhv4bp6><a href="/methods/newton-raphson/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Newton-Raphson</span></a></li><li data-astro-cid-rmhv4bp6><a href="/methods/optimization/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Optimization power flow</span></a></li><li data-astro-cid-rmhv4bp6><a href="/methods/results/" data-astro-cid-rmhv4bp6><span data-astro-cid-rmhv4bp6>Results and benchmarks</span></a></li></ul></details></li></ul><script aria-hidden="true">
		(() => {
			const scroller = document.getElementById('starlight__sidebar');
			if (!window._starlightScrollRestore || !scroller) return;
			scroller.scrollTop = window._starlightScrollRestore;
			delete window._starlightScrollRestore;
		})();
	</script></sl-sidebar-state-persist><div class="md:sl-hidden"><div class="mobile-preferences sl-flex" data-astro-cid-p4azlveh><div class="social-icons" data-astro-cid-p4azlveh></div><starlight-theme-select data-astro-cid-smhvfpqh="true"><label style="--sl-select-width: 6.25em" data-astro-cid-2z5xp7gb><span class="sr-only" data-astro-cid-2z5xp7gb>Select theme</span><span class="icon label-icon" data-astro-cid-2z5xp7gb><svg class="sl-theme-icon-dark" data-astro-cid-smhvfpqh="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M21.64 13a1 1 0 0 0-1.05-.14 8.049 8.049 0 0 1-3.37.73 8.15 8.15 0 0 1-8.14-8.1 8.59 8.59 0 0 1 .25-2A1 1 0 0 0 8 2.36a10.14 10.14 0 1 0 14 11.69 1 1 0 0 0-.36-1.05Zm-9.5 6.69A8.14 8.14 0 0 1 7.08 5.22v.27a10.15 10.15 0 0 0 10.14 10.14 9.784 9.784 0 0 0 2.1-.22 8.11 8.11 0 0 1-7.18 4.32v-.04Z"/></svg><svg class="sl-theme-icon-light" data-astro-cid-smhvfpqh="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M5 12a1 1 0 0 0-1-1H3a1 1 0 0 0 0 2h1a1 1 0 0 0 1-1Zm.64 5-.71.71a1 1 0 0 0 0 1.41 1 1 0 0 0 1.41 0l.71-.71A1 1 0 0 0 5.64 17ZM12 5a1 1 0 0 0 1-1V3a1 1 0 0 0-2 0v1a1 1 0 0 0 1 1Zm5.66 2.34a1 1 0 0 0 .7-.29l.71-.71a1 1 0 1 0-1.41-1.41l-.66.71a1 1 0 0 0 0 1.41 1 1 0 0 0 .66.29Zm-12-.29a1 1 0 0 0 1.41 0 1 1 0 0 0 0-1.41l-.71-.71a1.004 1.004 0 1 0-1.43 1.41l.73.71ZM21 11h-1a1 1 0 0 0 0 2h1a1 1 0 0 0 0-2Zm-2.64 6A1 1 0 0 0 17 18.36l.71.71a1 1 0 0 0 1.41 0 1 1 0 0 0 0-1.41l-.76-.66ZM12 6.5a5.5 5.5 0 1 0 5.5 5.5A5.51 5.51 0 0 0 12 6.5Zm0 9a3.5 3.5 0 1 1 0-7 3.5 3.5 0 0 1 0 7Zm0 3.5a1 1 0 0 0-1 1v1a1 1 0 0 0 2 0v-1a1 1 0 0 0-1-1Z"/></svg><svg class="sl-theme-icon-auto" data-astro-cid-smhvfpqh="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M21 14h-1V7a3 3 0 0 0-3-3H7a3 3 0 0 0-3 3v7H3a1 1 0 0 0-1 1v2a3 3 0 0 0 3 3h14a3 3 0 0 0 3-3v-2a1 1 0 0 0-1-1ZM6 7a1 1 0 0 1 1-1h10a1 1 0 0 1 1 1v7H6V7Zm14 10a1 1 0 0 1-1 1H5a1 1 0 0 1-1-1v-1h16v1Z"/></svg></span><select autocomplete="off" data-astro-cid-2z5xp7gb><option value="dark" data-astro-cid-2z5xp7gb>Dark</option><option value="light" data-astro-cid-2z5xp7gb>Light</option><option value="auto" selected data-astro-cid-2z5xp7gb>Auto</option></select><svg class="icon caret" data-astro-cid-2z5xp7gb="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1em;" data-astro-cid-hkc32dio><path d="M17 9.17a1 1 0 0 0-1.41 0L12 12.71 8.46 9.17a1 1 0 1 0-1.41 1.42l4.24 4.24a1.002 1.002 0 0 0 1.42 0L17 10.59a1.002 1.002 0 0 0 0-1.42Z"/></svg></label></starlight-theme-select><script>(() => {
		const theme = (typeof localStorage !== 'undefined' && localStorage.getItem('starlight-theme'));
		if (theme) document.querySelectorAll('starlight-theme-select select').forEach((s) => { s.value = theme; });
	})();</script></div></div></div></sl-sidebar-pane></nav><div class="main-frame" data-astro-cid-yntsjkba><script type="module">var e=document.getElementById(`starlight__sidebar`),t=e?.querySelector(`sl-sidebar-state-persist`),n=`sl-sidebar-state`,r=()=>{let r=[],i=t?.dataset.hash||``;try{let e=sessionStorage.getItem(n),t=JSON.parse(e||`{}`);Array.isArray(t.open)&&t.hash===i&&(r=t.open)}catch{}return{hash:i,open:r,scroll:e?.scrollTop||0}},i=e=>{try{sessionStorage.setItem(n,JSON.stringify(e))}catch{}},a=()=>i(r()),o=(e,t)=>{let n=r();n.open[t]=e,i(n)};t?.addEventListener(`click`,e=>{if(!(e.target instanceof Element))return;let t=e.target.closest(`summary`)?.closest(`details`);if(!t)return;let n=t.querySelector(`sl-sidebar-restore`),r=parseInt(n?.dataset.index||``);isNaN(r)||o(!t.open,r)}),addEventListener(`visibilitychange`,()=>{document.visibilityState===`hidden`&&a()});</script><div class="lg:sl-flex" data-astro-cid-lrzkfocr><aside class="right-sidebar-container print:hidden" data-astro-cid-lrzkfocr><div class="right-sidebar" data-astro-cid-lrzkfocr><div class="lg:sl-hidden" data-astro-cid-qok35upx><mobile-starlight-toc data-min-h="2" data-max-h="3" data-astro-cid-66cqc7ze="true"><nav aria-labelledby="starlight__on-this-page--mobile" data-astro-cid-66cqc7ze><details id="starlight__mobile-toc" data-astro-cid-66cqc7ze><summary id="starlight__on-this-page--mobile" class="sl-flex" data-astro-cid-66cqc7ze><span class="toggle sl-flex" data-astro-cid-66cqc7ze>On this page<svg class="caret" data-astro-cid-66cqc7ze="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1rem;" data-astro-cid-hkc32dio><path d="m14.83 11.29-4.24-4.24a1 1 0 1 0-1.42 1.41L12.71 12l-3.54 3.54a1 1 0 0 0 0 1.41 1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.24-4.24a1.002 1.002 0 0 0 0-1.42Z"/></svg></span><span class="display-current" data-astro-cid-66cqc7ze></span></summary><div class="dropdown" data-astro-cid-66cqc7ze><ul class="isMobile" style="--depth: 0;" data-astro-cid-jugkfwgx><li style="--depth: 0;" data-astro-cid-jugkfwgx><a href="#_top" style="--depth: 0;" data-astro-cid-jugkfwgx><span style="--depth: 0;" data-astro-cid-jugkfwgx>Overview</span></a></li><li style="--depth: 0;" data-astro-cid-jugkfwgx><a href="#building-a-link" style="--depth: 0;" data-astro-cid-jugkfwgx><span style="--depth: 0;" data-astro-cid-jugkfwgx>Building a link</span></a></li><li style="--depth: 0;" data-astro-cid-jugkfwgx><a href="#updates-during-the-solve" style="--depth: 0;" data-astro-cid-jugkfwgx><span style="--depth: 0;" data-astro-cid-jugkfwgx>Updates during the solve</span></a></li></ul></div></details></nav></mobile-starlight-toc><script type="module" src="/_astro/MobileTableOfContents.astro_astro_type_script_index_0_lang.C3fM4Kra.js"></script></div><div class="right-sidebar-panel sl-hidden lg:sl-block" data-astro-cid-qok35upx><div class="sl-container" data-astro-cid-qok35upx><starlight-toc data-min-h="2" data-max-h="3"><nav aria-labelledby="starlight__on-this-page"><h2 id="starlight__on-this-page">On this page</h2><ul style="--depth: 0;" data-astro-cid-jugkfwgx><li style="--depth: 0;" data-astro-cid-jugkfwgx><a href="#_top" style="--depth: 0;" data-astro-cid-jugkfwgx><span style="--depth: 0;" data-astro-cid-jugkfwgx>Overview</span></a></li><li style="--depth: 0;" data-astro-cid-jugkfwgx><a href="#building-a-link" style="--depth: 0;" data-astro-cid-jugkfwgx><span style="--depth: 0;" data-astro-cid-jugkfwgx>Building a link</span></a></li><li style="--depth: 0;" data-astro-cid-jugkfwgx><a href="#updates-during-the-solve" style="--depth: 0;" data-astro-cid-jugkfwgx><span style="--depth: 0;" data-astro-cid-jugkfwgx>Updates during the solve</span></a></li></ul></nav></starlight-toc><script type="module" src="/_astro/TableOfContents.astro_astro_type_script_index_0_lang.BpJaGz7G.js"></script></div></div></div></aside><div class="main-pane" data-astro-cid-lrzkfocr><main data-pagefind-body lang="en" dir="ltr" data-astro-cid-g5ptsecz><div class="content-panel" data-astro-cid-a7po4psb><div class="sl-container" data-astro-cid-a7po4psb><h1 id="_top" data-astro-cid-bebwqqxs>HVDC LCC links</h1></div></div><div class="content-panel" data-astro-cid-a7po4psb><div class="sl-container" data-astro-cid-a7po4psb><div class="sl-markdown-content"><p>Source: <code dir="auto">models/hvdc_lcc.py</code>.</p>
<p>The cases contain 17 LCC poles and lines. They include Itaipu (Foz do Iguaçu–Ibiúna), Madeira (Santo Antônio–Araraquara), the Porto Velho back-to-back converter, Belo Monte (Xingu–Estreito and Xingu–Terminal Rio), and the Alumar links.</p>
<p>The DC network is not part of the AC Newton state. Each link becomes active and reactive <strong>injections at its two AC buses</strong>. These injections are recomputed from the AC solution in the outer control passes.</p>
<div class="sl-heading-wrapper level-h2"><h2 id="building-a-link">Building a link</h2><a class="sl-anchor-link" href="#building-a-link"><span aria-hidden="true" class="sl-anchor-icon"><svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor"><path d="m12.11 15.39-3.88 3.88a2.52 2.52 0 0 1-3.5 0 2.47 2.47 0 0 1 0-3.5l3.88-3.88a1 1 0 1 0-1.42-1.42l-3.88 3.89a4.48 4.48 0 0 0 6.33 6.33l3.89-3.88a1 1 0 0 0-1.42-1.42m8.58-12.08a4.49 4.49 0 0 0-6.33 0l-3.89 3.88a1 1 0 1 0 1.42 1.42l3.88-3.88a2.52 2.52 0 0 1 3.5 0 2.47 2.47 0 0 1 0 3.5l-3.88 3.88a1 1 0 0 0 0 1.42 1 1 0 0 0 1.42 0l3.88-3.89a4.49 4.49 0 0 0 0-6.33M8.83 15.17a1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.92-4.92a1 1 0 1 0-1.42-1.42l-4.92 4.92a1 1 0 0 0 0 1.42"></path></svg></span><span class="sr-only" data-pagefind-ignore="">Section titled “Building a link”</span></a></div>
<p>For each in-service <code dir="auto">DCLI</code> line, the solver builds the link in six steps:</p>
<ol>
<li>It finds the converter (<code dir="auto">DCNV</code>) at each DC bus. Converter <code dir="auto">Modo = R</code> is the rectifier and <code dir="auto">Modo = I</code> is the inverter.</li>
<li>It reads the controls (<code dir="auto">DCCV</code>) of both converters. Exactly one converter must have <code dir="auto">F = "F"</code>. That converter is the DC <strong>slack</strong>: it absorbs the line losses. The other converter must use power control (<code dir="auto">TCnv = P</code>) and holds the power order.</li>
<li>It reads the power order <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>=</mo><mi mathvariant="normal">∣</mi><mtext>Vsp</mtext><mi mathvariant="normal">∣</mi></mrow><annotation encoding="application/x-tex">P_{dc} = |\text{Vsp}|</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord text"><span class="mord">Vsp</span></span><span class="mord">∣</span></span></span></span> (MW), the DC voltages <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>V</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub></mrow><annotation encoding="application/x-tex">V_{dc}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> (<code dir="auto">DCBA.V</code>, kV), and the line resistance <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi></mrow><annotation encoding="application/x-tex">R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span> (<code dir="auto">DCLI.R</code>, Ω).</li>
<li>It computes the DC current and losses:</li>
</ol>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>I</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>=</mo><mfrac><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><msubsup><mi>V</mi><mrow><mi>d</mi><mi>c</mi></mrow><mrow><mtext> </mtext><mi>P</mi></mrow></msubsup></mfrac><mo separator="true">,</mo><mspace width="2em"></mspace><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub><mo>=</mo><msubsup><mi>I</mi><mrow><mi>d</mi><mi>c</mi></mrow><mn>2</mn></msubsup><mi>R</mi><mo separator="true">,</mo></mrow><annotation encoding="application/x-tex">I_{dc} = \frac{P_{dc}}{V_{dc}^{\,P}},\qquad P_{loss} = I_{dc}^2 R ,</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">I</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.3748em;vertical-align:-1.0144em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.3603em;"><span style="top:-2.2869em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8231em;"><span style="top:-2.3987em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mspace mtight" style="margin-right:0.1952em;"></span><span class="mord mathnormal mtight" style="margin-right:0.1389em;">P</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3013em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:1.0144em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0197em;">l</span><span class="mord mathnormal mtight">oss</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.1111em;vertical-align:-0.247em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">I</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8641em;"><span style="top:-2.453em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.247em;"><span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span><span class="mpunct">,</span></span></span></span></span>
<p>where <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>V</mi><mrow><mi>d</mi><mi>c</mi></mrow><mrow><mtext> </mtext><mi>P</mi></mrow></msubsup></mrow><annotation encoding="application/x-tex">V_{dc}^{\,P}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1244em;vertical-align:-0.2831em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8413em;"><span style="top:-2.4169em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mspace mtight" style="margin-right:0.1952em;"></span><span class="mord mathnormal mtight" style="margin-right:0.1389em;">P</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2831em;"><span></span></span></span></span></span></span></span></span></span> is the DC voltage at the power-controlled converter. The slack end carries the losses, and its DC voltage is offset by <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>I</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mi>R</mi></mrow><annotation encoding="application/x-tex">I_{dc}R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">I</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.0077em;">R</span></span></span></span>:</p>
<table>
<thead>
<tr>
<th>Slack converter (<code dir="auto">F</code>)</th>
<th>Rectifier active power</th>
<th>Inverter active power</th>
</tr>
</thead>
<tbody>
<tr>
<td>rectifier</td>
<td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>+</mo><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{dc} + P_{loss}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0197em;">l</span><span class="mord mathnormal mtight">oss</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{dc}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
<tr>
<td>inverter</td>
<td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{dc}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
<td><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>−</mo><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{dc} - P_{loss}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0197em;">l</span><span class="mord mathnormal mtight">oss</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></td>
</tr>
</tbody>
</table>
<ol start="5">
<li>It computes the <strong>reactive consumption</strong> of each converter from its control angle, firing angle α at the rectifier or extinction angle γ at the inverter (<code dir="auto">DCCV.Ang</code>), and its commutation overlap <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>μ</mi></mrow><annotation encoding="application/x-tex">\mu</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">μ</span></span></span></span>:</li>
</ol>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Q</mi><mo>=</mo><mi>P</mi><mtext> </mtext><mi>tan</mi><mo>⁡</mo><mtext> ⁣</mtext><mo fence="false" stretchy="true" minsize="1.2em" maxsize="1.2em">(</mo><mi>α</mi><mo>+</mo><mstyle scriptlevel="0" displaystyle="false"><mfrac><mi>μ</mi><mn>2</mn></mfrac></mstyle><mo fence="false" stretchy="true" minsize="1.2em" maxsize="1.2em">)</mo><mo separator="true">,</mo></mrow><annotation encoding="application/x-tex">Q = P\,\tan\!\big(\alpha + \tfrac{\mu}{2}\big),</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.2em;vertical-align:-0.35em;"></span><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">tan</span><span class="mspace" style="margin-right:-0.1667em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="delimsizing size1">(</span></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.2em;vertical-align:-0.35em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7475em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.4461em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">μ</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord"><span class="delimsizing size1">)</span></span><span class="mpunct">,</span></span></span></span></span>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>cos</mi><mo>⁡</mo><mo stretchy="false">(</mo><mi>α</mi><mo>+</mo><mi>μ</mi><mo stretchy="false">)</mo><mo>=</mo><mi>cos</mi><mo>⁡</mo><mi>α</mi><mo>−</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt><mtext> </mtext><msub><mi>X</mi><mi>c</mi></msub><mtext> </mtext><msub><mi>I</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub></mrow><mrow><mi>a</mi><mtext> </mtext><msub><mi>V</mi><mrow><mi>f</mi><mi>s</mi></mrow></msub><mtext> </mtext><mi mathvariant="normal">∣</mi><msub><mi>V</mi><mrow><mi>a</mi><mi>c</mi></mrow></msub><mi mathvariant="normal">∣</mi></mrow></mfrac><mo separator="true">,</mo><mspace width="2em"></mspace><msub><mi>X</mi><mi>c</mi></msub><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">Ω</mi><mo stretchy="false">]</mo><mo>=</mo><mfrac><mrow><msub><mi>X</mi><mi>c</mi></msub><mtext> </mtext><mo stretchy="false">[</mo><mi mathvariant="normal">%</mi><mo stretchy="false">]</mo></mrow><mn>100</mn></mfrac><mtext> </mtext><mfrac><msubsup><mi>V</mi><mrow><mi>f</mi><mi>s</mi></mrow><mn>2</mn></msubsup><msub><mi>S</mi><mrow><mi>n</mi><mi>t</mi></mrow></msub></mfrac><mi mathvariant="normal">.</mi></mrow><annotation encoding="application/x-tex">\cos(\alpha+\mu) = \cos\alpha - \frac{\sqrt{2}\,X_c\,I_{dc}}{a\,V_{fs}\,|V_{ac}|},\qquad
X_c\,[\Omega] = \frac{X_c\,[\%]}{100}\,\frac{V_{fs}^2}{S_{nt}} .</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mop">cos</span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord mathnormal">μ</span><span class="mclose">)</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mop">cos</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:2.5563em;vertical-align:-0.9721em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.5842em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal">a</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1076em;">f</span><span class="mord mathnormal mtight">s</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">∣</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">∣</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9072em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord">2</span></span></span><span style="top:-2.8672em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="1.08em" viewBox="0 0 400000 1080" preserveAspectRatio="xMinYMin slice"><path d="M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z"></path></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1328em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">I</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9721em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span><span class="mspace" style="margin-right:2em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mopen">[</span><span class="mord">Ω</span><span class="mclose">]</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.4593em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.427em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord">100</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0785em;">X</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mopen">[</span><span class="mord">%</span><span class="mclose">]</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.686em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.6233em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">n</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.8092em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.4169em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1076em;">f</span><span class="mord mathnormal mtight">s</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4192em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mord">.</span></span></span></span></span>
<p>Here <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>a</mi></mrow><annotation encoding="application/x-tex">a</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">a</span></span></span></span> is the converter transformer tap (<code dir="auto">DCCV.Ttr</code>), <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>V</mi><mrow><mi>f</mi><mi>s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">V_{fs}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.9694em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1076em;">f</span><span class="mord mathnormal mtight">s</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span></span></span></span> is the secondary voltage (kV), <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>S</mi><mrow><mi>n</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">S_{nt}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.0576em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.2806em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">n</span><span class="mord mathnormal mtight">t</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> is the transformer rating (MVA), and <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∣</mi><msub><mi>V</mi><mrow><mi>a</mi><mi>c</mi></mrow></msub><mi mathvariant="normal">∣</mi></mrow><annotation encoding="application/x-tex">|V_{ac}|</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">∣</span></span></span></span> is the AC terminal voltage (pu). For links with a base voltage from 200 to 750 kV, the rectifier uses <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>P</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub><mo>+</mo><msub><mi>P</mi><mrow><mi>l</mi><mi>o</mi><mi>s</mi><mi>s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">P_{dc}+P_{loss}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.1389em;">P</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.1389em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0197em;">l</span><span class="mord mathnormal mtight">oss</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> when computing <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span>.</p>
<ol start="6">
<li>It adds the injections to the AC buses:
<ul>
<li>the rectifier active and reactive power are added as <strong>load</strong>;</li>
<li>the inverter active power is added as <strong>generation</strong>, and its reactive power is added as <strong>load</strong>.</li>
</ul>
</li>
</ol>
<div class="sl-heading-wrapper level-h2"><h2 id="updates-during-the-solve">Updates during the solve</h2><a class="sl-anchor-link" href="#updates-during-the-solve"><span aria-hidden="true" class="sl-anchor-icon"><svg width="16" height="16" viewBox="0 0 24 24" fill="currentColor"><path d="m12.11 15.39-3.88 3.88a2.52 2.52 0 0 1-3.5 0 2.47 2.47 0 0 1 0-3.5l3.88-3.88a1 1 0 1 0-1.42-1.42l-3.88 3.89a4.48 4.48 0 0 0 6.33 6.33l3.89-3.88a1 1 0 0 0-1.42-1.42m8.58-12.08a4.49 4.49 0 0 0-6.33 0l-3.89 3.88a1 1 0 1 0 1.42 1.42l3.88-3.88a2.52 2.52 0 0 1 3.5 0 2.47 2.47 0 0 1 0 3.5l-3.88 3.88a1 1 0 0 0 0 1.42 1 1 0 0 0 1.42 0l3.88-3.89a4.49 4.49 0 0 0 0-6.33M8.83 15.17a1 1 0 0 0 .71.29 1 1 0 0 0 .71-.29l4.92-4.92a1 1 0 1 0-1.42-1.42l-4.92 4.92a1 1 0 0 0 0 1.42"></path></svg></span><span class="sr-only" data-pagefind-ignore="">Section titled “Updates during the solve”</span></a></div>
<p>After each converged inner solve, <code dir="auto">update_lcc_from_dc_solution</code> performs four updates:</p>
<ol>
<li>It recomputes losses and the DC voltage at the slack end.</li>
<li>It recomputes the overlap angle <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>μ</mi></mrow><annotation encoding="application/x-tex">\mu</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">μ</span></span></span></span> from the present AC terminal voltages first, then computes the target <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> at each converter from that <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>μ</mi></mrow><annotation encoding="application/x-tex">\mu</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">μ</span></span></span></span>. A voltage change therefore affects <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Q</mi></mrow><annotation encoding="application/x-tex">Q</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">Q</span></span></span></span> in the same pass.</li>
<li>It moves each <strong>converter tap</strong> toward the value that delivers the DC voltage at the specified angle. The tap is clipped to <code dir="auto">Tmn</code>/<code dir="auto">Tmx</code>:</li>
</ol>
<span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msup><mi>a</mi><mrow><mi>t</mi><mi>a</mi><mi>r</mi><mi>g</mi><mi>e</mi><mi>t</mi></mrow></msup><mo>=</mo><mfrac><mrow><mn>0.995</mn><mo>⋅</mo><mfrac><mrow><mn>3</mn><msqrt><mn>2</mn></msqrt></mrow><mi>π</mi></mfrac><mtext> </mtext><msub><mi>n</mi><mi>b</mi></msub><mtext> </mtext><msub><mi>V</mi><mrow><mi>f</mi><mi>s</mi></mrow></msub><mtext> </mtext><mi mathvariant="normal">∣</mi><msub><mi>V</mi><mrow><mi>a</mi><mi>c</mi></mrow></msub><mi mathvariant="normal">∣</mi><mtext> </mtext><mi>cos</mi><mo>⁡</mo><mo stretchy="false">(</mo><mi>α</mi><mo>+</mo><mi>μ</mi><mi mathvariant="normal">/</mi><mn>2</mn><mo stretchy="false">)</mo></mrow><msub><mi>V</mi><mrow><mi>d</mi><mi>c</mi></mrow></msub></mfrac><mo separator="true">,</mo></mrow><annotation encoding="application/x-tex">a^{target} = \frac{0.995\cdot\frac{3\sqrt{2}}{\pi}\,n_b\,V_{fs}\,|V_{ac}|\,\cos(\alpha+\mu/2)}{V_{dc}},</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8436em;"></span><span class="mord"><span class="mord mathnormal">a</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8436em;"><span style="top:-3.113em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight" style="margin-right:0.0278em;">r</span><span class="mord mathnormal mtight" style="margin-right:0.0359em;">g</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">t</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.609em;vertical-align:-0.836em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.773em;"><span style="top:-2.352em;"><span class="pstrut" style="height:3.038em;"></span><span class="mord"><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">d</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span><span style="top:-3.268em;"><span class="pstrut" style="height:3.038em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.773em;"><span class="pstrut" style="height:3.038em;"></span><span class="mord"><span class="mord">0.995</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">⋅</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.038em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.0359em;">π</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.399em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">3</span><span class="mord sqrt mtight"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9128em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord mtight" style="padding-left:0.833em;"><span class="mord mtight">2</span></span></span><span style="top:-2.8728em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail mtight" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width="400em" height="1.08em" viewBox="0 0 400000 1080" preserveAspectRatio="xMinYMin slice"><path d="M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z"></path></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1272em;"><span></span></span></span></span></span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal">n</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">b</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.1076em;">f</span><span class="mord mathnormal mtight">s</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord">∣</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.2222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord">∣</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mop">cos</span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.0037em;">α</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal">μ</span><span class="mord">/2</span><span class="mclose">)</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.836em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mpunct">,</span></span></span></span></span>
<p>In this expression, <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>n</mi><mi>b</mi></msub></mrow><annotation encoding="application/x-tex">n_b</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5806em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal">n</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">b</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span> is the number of bridges (<code dir="auto">DCNV.P</code>).</p>
<ol start="4">
<li>It applies the changes to the bus injections. The damping factor is 1, meaning a plain fixed-point update. The link reports a change when any P or Q value moves by more than 0.1 MW/Mvar, which triggers another outer pass. If every change stays within that tolerance, the update is <strong>rolled back</strong>, so the converter powers remain exactly those used for the final AC solution and the reported state stays consistent.</li>
</ol>
<p>For links with a base voltage of 10 kV or less, reactive power is kept at its initial value.</p></div><footer class="sl-flex" data-astro-cid-ddtxxk7k><div class="meta sl-flex" data-astro-cid-ddtxxk7k></div><div class="pagination-links print:hidden" dir="ltr" data-astro-cid-b5raizh3><a href="/components/svc/" rel="prev" data-astro-cid-b5raizh3><svg data-astro-cid-b5raizh3="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1.5rem;" data-astro-cid-hkc32dio><path d="M17 11H9.41l3.3-3.29a1.004 1.004 0 1 0-1.42-1.42l-5 5a1 1 0 0 0-.21.33 1 1 0 0 0 0 .76 1 1 0 0 0 .21.33l5 5a1.002 1.002 0 0 0 1.639-.325 1 1 0 0 0-.219-1.095L9.41 13H17a1 1 0 0 0 0-2Z"/></svg><span data-astro-cid-b5raizh3>Previous<br data-astro-cid-b5raizh3><span class="link-title" data-astro-cid-b5raizh3>Static VAR compensators</span></span></a><a href="/components/network/" rel="next" data-astro-cid-b5raizh3><svg data-astro-cid-b5raizh3="true" aria-hidden="true" width="16" height="16" viewBox="0 0 24 24" fill="currentColor" style="--sl-icon-size: 1.5rem;" data-astro-cid-hkc32dio><path d="M17.92 11.62a1.001 1.001 0 0 0-.21-.33l-5-5a1.003 1.003 0 1 0-1.42 1.42l3.3 3.29H7a1 1 0 0 0 0 2h7.59l-3.3 3.29a1.002 1.002 0 0 0 .325 1.639 1 1 0 0 0 1.095-.219l5-5a1 1 0 0 0 .21-.33 1 1 0 0 0 0-.76Z"/></svg><span data-astro-cid-b5raizh3>Next<br data-astro-cid-b5raizh3><span class="link-title" data-astro-cid-b5raizh3>Network reduction</span></span></a></div></footer></div></div></main></div></div></div></div></body></html>